# AriaTherm X200 Heat Pump — Service Manual Overview

This chapter introduces the AriaTherm X200 air-to-water heat pump and explains how
the rest of the manual is organised. The X200 is a monobloc, inverter-driven heat
pump using R32 refrigerant (safety class A2L, mildly flammable) with a hydronic
output for radiator, underfloor, and domestic hot water applications.

## Unit identification

The model plate is located on the right-hand side panel of the outdoor unit. It
lists the model number (X200-04 to X200-16), the serial number (format
`ATX200-XXXX`), refrigerant charge, rated current, and the manufacturing date.
Photograph the nameplate during the first visit to a site; the field app can
read it automatically. Never quote a serial from memory when ordering service
parts.

## Technical specifications

Table: X200 technical specifications (nominal, EN 14511)

| Parameter | Value |
| --- | --- |
| Heating capacity (A7/W35) | 4.0 - 16.0 kW, modulating |
| COP (A7/W35, EN 14825 average) | 4.8 |
| Refrigerant | R32 (A2L), factory charge 1.35 kg |
| Compressor | Inverter-driven scroll, 30-120 r/s |
| Hydronic connection | G3/4 external thread, 1.0 - 2.0 bar static |
| Electrical supply | 230 V / 1 ph / 50 Hz, MCA 19.6 A, max breaker 25 A type C |
| Sound power level | 58 dB(A) at full modulation |
| Operating envelope (heating) | Outdoor -25 °C to +35 °C; water 20 - 65 °C |
| Dimensions / weight | 1 342 x 542 x 818 mm / 96 kg |

## Manual conventions

- **DANGER** marks a hazard that will cause death or serious injury if ignored.
- **WARNING** marks a hazard that can cause death or serious injury.
- **CAUTION** marks a hazard that can cause minor injury or property damage.
- Fault codes E01-E88 are described in the Fault Codes chapter; codes are also
  printed on the controller display as three characters (for example `ICE` for E04).
- Chapters 4-6 (wiring, refrigerant safety, maintenance) are safety-relevant:
  work described there must only be performed by certified refrigeration
  personnel with valid F-gas handling certification.

## Related documents

Wiring diagrams ship inside the control-box lid and as a PDF on the service USB
stick. The commissioning checklist is in the Installation chapter.
