# AriaTherm X200 — Preventive Maintenance

Maintenance intervals assume normal urban air quality. Halve intervals for sites
near coastal salt spray or heavy road traffic. Record all work in the unit log;
the warranty requires it.

## Maintenance schedule

Table: X200 maintenance schedule

| Interval | Item |
| --- | --- |
| Monthly | Indoor air filter check |
| Quarterly | Coil cleaning, condensate tray flush |
| Annually | Refrigerant circuit check, electrical inspection, glycol/water quality |
| Every 5 years | Pressure relief valve replacement |

## 3.1 Monthly — indoor filter check

1. Isolate the indoor fan via the controller service menu (fan stop).
2. Open the filter access panel and slide out the filter cassette.
3. If loading is visible, vacuum the intake face; wash only if the media is
   intact, and dry fully before refitting.
4. Refit the cassette, reset the filter timer (parameter P22), close the panel.
5. Verify static pressure drop is below 60 Pa at nominal airflow.

## 3.2 Quarterly — coil cleaning

1. Isolate electrical supply and apply lock-out/tag-out per Chapter 5.
2. Remove the top fan guard and cover the fan motor with waterproof sheeting.
3. Rinse the outdoor coil top-down with a low-pressure water jet (maximum
   25 bar). Never use a pressure lance closer than 300 mm to the fins.
4. Apply coil cleaner for greasy urban fouling; observe the manufacturer's
   contact time, then rinse.
5. Comb bent fins with a fin comb; more than 10% blocked fin area requires
   professional recoiling.
6. Refit the fan guard, remove lock-out/tag-out, and verify fan current draw
   is below 0.9 A at full speed.

## 3.3 Quarterly — condensate tray flush

1. Isolate the unit and open the drain pan access.
2. Flush the tray and drain line with warm water; add condensate tablets for
   biofilm control.
3. Pour 0.5 L of water into the tray and confirm free flow at the drain end.
4. Manually lift the float switch: the controller must raise E09 within
   10 seconds. If it does not, replace the float switch.
5. Dry the tray and refit the access cover.

## 3.4 Annually — refrigerant circuit and electrical inspection

DANGER: This procedure involves live electrical measurement and refrigerant
circuit access. Certified personnel only. Follow Chapter 5 for lock-out/tag-out
and refrigerant handling.

1. With the unit running, record suction and discharge pressures, superheat,
   subcooling, compressor current, and supply voltage. Compare to commissioning
   values: deviation beyond ±15% requires investigation.
2. Subcooling at nominal load must be 6-9 K. Below 3 K indicates undercharge.
3. Leak-check every flare, braze joint, and service valve with a calibrated
   detector (sensitivity 3 g/yr or better).
4. With supply isolated and locked off, torque-check the terminals listed in
   the wiring chapter (Table: X200 power wiring) to their rated torque.
5. Perform insulation resistance tests on compressor and pump windings
   (minimum 1 megohm at 500 V DC).
6. Inspect contactor contacts; replace at visible pitting over 30% of surface.
7. Verify the pressure relief device date code; replace every 5 years.
8. Update the unit log with all readings.
