# AriaTherm X200 — Refrigerant Handling Safety (R32, A2L)

SAFETY-CRITICAL CHAPTER. This chapter is a precondition for any work that opens
the refrigerant circuit. R32 is classified A2L: lower flammability, but still
flammable. The procedures below are minimum requirements; local F-gas
regulations always take precedence.

DANGER: Never braze, weld, or grind on any part of the refrigerant circuit
while it contains refrigerant. Decomposition products from burning R32 include
hydrogen fluoride, which is lethal at low concentration and causes permanent
lung damage.

## Work permit and ventilation

1. Before opening the circuit, complete the refrigerant work permit: unit ID,
   charge weight, task, technician certification number.
2. Work in a ventilated area: keep the room volume rule of at least 20 m³ of
   free air per kilogram of R32 in the circuit. The X200 carries 1.35 kg, so
   work outdoors or with forced ventilation at floor level (R32 is heavier
   than air and pools).
3. Use A2L-rated recovery equipment and cylinders only. Standard R410A
   cylinders and gauges are not rated for R32 service pressure.
4. Ban ignition sources within 3 m: no smoking, no non-ATEX power tools, no
   brazing until the circuit is verified empty and nitrogen-purged.

## Recovery procedure

1. Connect the recovery machine and A2L-rated recovery cylinder; weigh the
   cylinder before and after (recovered mass must match nameplate ±10%).
2. Recover to below 0.5 bar residual pressure.
3. Break the vacuum with dry nitrogen to 0.5 bar and re-recover. This sweep
   removes residual refrigerant from oil pockets.
4. Only now may brazing equipment be lit. Keep the nitrogen flowing.

## Brazing with nitrogen purge

DANGER: Brazing without a nitrogen purge produces copper oxide scale that
blocks the expansion valve and contaminates the compressor oil. Brazing on a
charged circuit is prohibited without exception.

1. Flow dry nitrogen at 1-2 L/min, circuit pressure 0.2-0.5 bar, from the
   far end of the section being brazed toward the joint.
2. Braze with a oxygen-acetylene or oxy-hydrogen torch; move continuously,
   never dwell on one spot. Wrap wet heat-sink cloth around valves and the
   plate heat exchanger.
3. Let joints cool under nitrogen flow until below 150 °C.

## Pressure test and evacuation

1. Pressure-test the repaired section with dry nitrogen at 32 bar (PS test
   pressure) held for 30 minutes. Temperature change moves the reading about
   0.1 bar per °C — correct for it before declaring a pass.
2. Evacuate to 250 microns with the vacuum decay test: rise must stay below
   50 microns in 10 minutes with the pump isolated.
3. Weigh in R32 as a liquid, 1.35 kg ±20 g, or per the repair record if the
   circuit was partially emptied.

## Leak checking

Use a heated-diode or infrared detector calibrated to 3 g/yr sensitivity.
Check every flare (re-torque per the table below after the first season),
every braze, and both service valves. A detector alarm at any joint requires
the joint to be remade, not "topped up".

Table: X200 flare joint torque values

| Tube size | Torque |
| --- | --- |
| 1/4 inch | 10-12 Nm |
| 3/8 inch | 18-21 Nm |
| 1/2 inch | 28-34 Nm |
| 5/8 inch | 38-45 Nm |

## A2L cylinder handling

Store cylinders upright, chained, out of sunlight below 45 °C. Transport
secured upright with the valve cap fitted. Never refill a disposable cylinder.
Full and empty cylinders are segregated and labelled; a cylinder whose content
is unknown is treated as full until proven otherwise.
