# AriaTherm X200 — Service Parts

Order with the unit serial number (format ATX200-XXXX). Parts marked with a
refrigerant-circuit note may only be fitted by certified personnel following
the refrigerant handling chapter.

Table: X200 service parts list (BOM extract)

| Part number | Description | Qty | Notes |
| --- | --- | --- | --- |
| ATX-CMP-0142 | Inverter scroll compressor 16 kW | 1 | Match inverter firmware >= 2.4 |
| ATX-FAN-0211 | Outdoor EC fan motor 900 mm | 1 | Includes hub and blades |
| ATX-EEV-0308 | Electronic expansion valve, 480 step | 1 | Re-run auto-tune after replacement |
| ATX-SNS-0405 | NTC sensor kit 10 kΩ (5 sensors) | 1 | Covers supply/return/DHW/outdoor/suction |
| ATX-FLT-0501 | Hydronic G4 filter cartridge | 1 | Replace at every annual service |
| ATX-HX-0602 | Brazed plate heat exchanger 16 kW | 1 | Order with gasket set ATX-GSK-0603 |
| ATX-RVS-0701 | 4-way reversing valve, 220 V coil | 1 | Nitrogen purge required while brazing |
| ATX-PCB-0800 | Main controller board | 1 | Includes parameter backup battery |

## Ordering rules

1. Quote serial, not model: mid-production revisions changed the expansion
   valve and the controller board.
2. Compressor and controller ship as freight-only; do not courier.
3. Sensor kit ATX-SNS-0405 covers every NTC in the unit; individual sensors
   are not supplied separately.
4. Returns require the original packaging; refrigerant-circuit parts returned
   opened are not credited.

![X200 exploded view, hydraulic module](figures/x200_exploded_hydraulic.png)

Figure: Exploded view of the hydraulic module. Callouts match the part numbers
in the table above.
