# AriaTherm X200 — Installation and Commissioning

## Siting

Table: X200 minimum clearances

| Direction | Clearance |
| --- | --- |
| Air outlet (top) | 2 500 mm |
| Air intake sides | 300 mm |
| Service access front | 600 mm |
| Wall (rear) | 50 mm |

Do not site the unit where defrost water can freeze across walkways. Maintain
at least 3 m from bedroom windows: full-modulation sound power is 58 dB(A).

## Hydraulic connection

1. Fit isolating valves and a Y-strainer (500 µm) on the return line.
2. Connect the flow and return to G3/4 fittings; support pipe weight off the
   unit connections.
3. Fill the circuit with inhibitor-treated water to 1.0-1.5 bar static.
4. Flush until the return water runs clear; the warranty voids on sludge.
5. De-aerate via the auto-vent and the pump bleed screw.
6. Verify flow switch operation by closing a valve: E05 must raise within
   15 seconds.

## Commissioning checklist

1. Torque-check all electrical terminals (wiring chapter table).
2. Verify RCD trip function with the test button.
3. Set parameters P01-P05 per the commissioning sheet:
   - P01 heat curve midpoint, P02 curve slope, P03 DHW target,
   - P04 hysteresis, P05 pump speed.
4. Run heating mode: record flow/return temperatures, compressor current,
   pressures, superheat, and subcooling after 20 minutes of stable running.
5. Force one defrost (service mode 4) and time it: 8-12 minutes nominal.
6. Test the backup heater contactor and interlock.
7. Hand over: register the warranty with the serial, hand the log book to the
   owner, and photograph the nameplate for the site record.
