# VeyraCool V9 Chiller — Service Manual Overview

The VeyraCool V9 is an air-cooled glycol chiller with two independent
refrigerant circuits (R513A, safety class A1 non-flammable), inverter
twin-scroll compressors, and EC condenser fans. Typical duty: process cooling
and comfort chilled water 20-140 kW.

## Unit identification

The nameplate is inside the electrical cabinet door and duplicated on the
frame end panel. Model codes run V9-020 to V9-140 (nominal kW). The serial
format is `VYC9-XXXX`. Both refrigerant circuits have separate nameplate
charge weights — quote circuit A and B charges separately when ordering
refrigerant.

## Technical specifications

Table: V9 technical specifications (nominal, EN 14511)

| Parameter | Value |
| --- | --- |
| Cooling capacity (W7/G25) | 20 - 140 kW, twin circuit |
| EER (EN 14511, W30/G15) | 3.1 |
| Refrigerant | R513A (A1), 2 x 4.9 kg factory charge |
| Compressors | 2 x inverter twin-scroll |
| Glycol loop | 25% propylene glycol, flow 2.1 - 14.5 m³/h |
| Electrical supply | 400 V / 3 ph / 50 Hz, 62 A, phase sequence L1-L2-L3 required |
| Sound power level | 72 dB(A) at 100% fans |
| Operating envelope | Ambient -20 °C to +46 °C; leaving glycol -8 °C to +20 °C |
| Dimensions / weight | 2 200 x 1 100 x 2 150 mm / 640 kg |

## Safety orientation

- The unit contains pressurised circuits up to 28.5 bar test pressure and
  rotating machinery with automatic restart. Lock-out/tag-out is mandatory
  before any panel is opened.
- R513A is A1 (non-flammable) but displaces oxygen: never work inside the
  unit enclosure in a basement plant room without verifying ventilation.
- The glycol loop is treated with inhibitor; spillages are slippery and must
  be contained. Never mix glycol brands.

## Manual layout

Fault codes (E20-E95) are in the Fault Codes chapter. Safety — refrigerant and
electrical — is consolidated in the Safety chapter, which takes precedence
over any procedure described elsewhere.
