# VeyraCool V9 — Preventive Maintenance

## Maintenance schedule

Table: V9 maintenance schedule

| Interval | Item |
| --- | --- |
| Monthly | Glycol level and concentration visual check |
| Quarterly | Suction strainer clean, condenser coil wash |
| Semi-annual | Pump seal inspection, superheat verification |
| Annually | Electrical torque audit, glycol inhibitor analysis, refrigerant leak check |

## 3.1 Monthly — glycol concentration check

1. Draw a sample at the loop drain point into a clean jar; let it reach 20 °C.
2. Measure with a refractometer: target 25% propylene glycol by volume,
   tolerance ±2%. The mix protects to -12 °C.
3. Below 23%: top up with premixed 25% VYC-GKY-2700 only. Never add
   concentrate or water directly to the loop.
4. Record the reading; a falling trend without visible leaks points at the
   make-up valve or evaporation at the buffer tank vent.
5. Annually, send a sample for inhibitor titration; reinhibit if reserve
   alkalinity is below 400 ppm.

## 3.2 Quarterly — suction strainer clean

1. Stop the affected circuit and close its isolating valves; verify zero
   pressure at the strainer gauge before opening.
2. Remove the strainer basket and wash the 40-mesh insert.
3. Inspect for debris: metal particles mean compressor wear — take a sample
   and investigate before restart.
4. Fit a new basket gasket, reassemble, open valves, and de-aerate the pocket.
5. Record the differential pressure after restart: below 0.2 bar clean.

## 3.3 Semi-annual — pump seal inspection

1. Isolate the pump electrically and hydraulically.
2. Inspect the seal face for weeping tracks; light staining is normal, a
   drip every few minutes is not.
3. Replace the seal with kit VYC-SEA-2202 if leakage is visible after wiping:
   glycol attacks standard NBR seals, the kit is EPDM-rated.
4. Verify motor current draw below nameplate after restart.

## 3.4 Semi-annual — superheat verification

1. With the circuit stable at nominal load, read superheat at the controller
   and verify with a probe at the sensor location.
2. Target 6-8 K. Record the value on both circuits.
3. Superheat outside 3-15 K: follow the E30 (low) or E31 (high) paths.
4. Confirm the EEV control is stable: hunting above ±2 K indicates the C07
   opening limit or sensor placement needs review.

## 3.5 Annually — electrical torque audit

WARNING: Live-panel work is prohibited. Isolate, lock off, and verify absence
of voltage before touching any terminal.

1. Torque-check every power terminal to the wiring chapter table; record.
2. Thermographic survey under load before isolation: any terminal more than
   15 °C above its phase partners gets re-torqued and re-surveyed.
3. Inspect contactors for pitting; replace above 30% surface damage.
4. Verify phase sequence L1-L2-L3 after any utility work: reverse rotation on
   scroll compressors is silent and destructive (E29).
