# VeyraCool V9 — Safety: Refrigerant, Pressurised Systems and Electrical

SAFETY-CRITICAL CHAPTER. This chapter consolidates every safety-critical
procedure for the V9. Where any other chapter conflicts with this one, this
chapter wins.

## Refrigerant handling (R513A, A1)

1. R513A is non-flammable but displaces oxygen. In basement plant rooms,
   verify mechanical ventilation is running before opening the circuit.
2. Recovery must use equipment rated for R513A (HFO blends attack some seal
   materials); weigh recovered charge against the circuit nameplate 4.9 kg.
3. After any repair: pressure-test with dry nitrogen at 28.5 bar for 30
   minutes (correct readings for ambient temperature), evacuate to 250
   microns with a decay test below 50 microns in 10 minutes, then weigh in
   charge as liquid.
4. Leak-check annually with a detector calibrated to 3 g/yr; log every joint
   checked. HFO blends fractionate on leakage — never top up a leaking
   circuit; recover, repair, and reweigh.

## Pressurised systems

DANGER: The glycol loop and refrigerant circuits hold stored energy. Never
loosen any fitting on a pressurised system. Verify zero pressure at a gauge
you have yourself seen at zero.

1. Glycol loop: close isolating valves, vent to zero at the drain point, and
   crack fittings slowly with a rag wrap.
2. Refrigerant circuit: recover to below 0.5 bar before opening.
3. Relief valves: verify date codes annually; replace at 5 years. Never
   cap or bypass a relief device, even temporarily.
4. Burst disc on the condenser side vents to the frame vent: keep the vent
   clear and pointed away from walkways.

## Electrical safety and lock-out/tag-out

DANGER: Contact with 400 V terminals is lethal. The unit has capacitor banks
that stay charged after isolation.

1. LOTO sequence: open all supply feeds, apply personal locks, tag with name
   and date, then verify absence of voltage at X1 with a proven two-pole
   tester (prove the tester on a known live source before and after).
2. DC link capacitors: wait at least 10 minutes after isolation, then measure
   the DC bus; work only below 30 V DC.
3. Phase loss work (E29): never "test by swapping" phases with the unit
   energised. Use a phase sequencer on an isolated supply.
4. Live measurement under load (thermographic surveys, current checks) is
   permitted only for qualified personnel with arc-rated PPE per site policy.

## Glycol handling

Propylene glycol is low-hazard but slippery; contain spills immediately with
granules, never with water hoses that spread it. Used glycol is controlled
waste: dispose per local rules, never to storm drains. Keep the safety data
sheet with the service kit.
