# VeyraCool V9 — Service Parts

Order with unit serial and circuit letter. Refrigerant-circuit parts require
certified installation per the Safety chapter.

Table: V9 service parts list (BOM extract)

| Part number | Description | Qty | Notes |
| --- | --- | --- | --- |
| VYC-CMP-2100 | Inverter twin-scroll compressor pair | 1 set | Replace as matched pair only |
| VYC-PMP-2201 | Circulation pump P01, 1.5 kW | 1 | Includes VYC-SEA-2202 seal kit |
| VYC-SEA-2202 | Pump mechanical seal kit | 1 | Glycol-rated EPDM seals |
| VYC-EEV-2304 | Electronic expansion valve, dual port | 2 | One per refrigerant circuit |
| VYC-SNS-2409 | Pressure/temperature sensor set | 1 | Calibrated 0-30 bar |
| VYC-FLT-2510 | Suction strainer mesh 40 | 2 | Clean quarterly, replace annually |
| VYC-FAN-2603 | EC axial condenser fan, 630 mm | 4 | Driver firmware matched |
| VYC-GKY-2700 | Propylene glycol 25% premix, 20 L | as needed | Never mix inhibitor brands |

## Ordering rules

1. Quote serial VYC9-XXXX and circuit (A/B) for every refrigerant-side part.
2. Compressors ship as matched pairs; single-scroll orders are rejected.
3. Seal kit VYC-SEA-2202 is EPDM — standard NBR kits fail with glycol.
4. EC fans carry driver firmware; mixing versions on one unit is not
   supported — order all four together if any one fails with firmware
   mismatch.

![V9 hydraulic module exploded view](figures/v9_exploded_hydraulic.png)

Figure: Hydraulic module exploded view with pump, strainer, and buffer tank
callouts matching the parts table.
